/Case_Olin/GcmSerialNetwork/Gcm/Network/in/fldn_enb,BI,{ok},Inactive,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/Network/in/lgt_enb,BI,{ok},Inactive,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/Network/in/oa_temp,AI,{ok},25.73,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_EST/Graphic/boxflow,AI,{ok},563.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_EST/Graphic/flowsetpoint,AI,{ok},582.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_EST/Graphic/maxflow,AI,{ok},900.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_EST/Graphic/minflow,AI,{ok},250.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_EST/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_EST/Graphic/spacesetpoint,AI,{ok},72.77 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_EST/Graphic/spacetemp,AI,{ok},72.81 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_WST/Graphic/boxflow,AI,{ok},907.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_WST/Graphic/flowsetpoint,AI,{ok},900.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_WST/Graphic/maxflow,AI,{ok},900.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_WST/Graphic/minflow,AI,{ok},250.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_WST/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_WST/Graphic/spacesetpoint,AI,{ok},68.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm201A_WST/Graphic/spacetemp,AI,{ok},71.02 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm202/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm202/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm202/Graphic/maxflow,AI,{ok},200.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm202/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm202/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm202/Graphic/spacesetpoint,AI,{ok},77.06 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm202/Graphic/spacetemp,AI,{ok},74.02 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm204/Graphic/boxflow,AI,{ok},232.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm204/Graphic/flowsetpoint,AI,{ok},310.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm204/Graphic/maxflow,AI,{ok},330.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm204/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm204/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm204/Graphic/spacesetpoint,AI,{ok},73.98 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm204/Graphic/spacetemp,AI,{ok},74.50 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_NTH/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_NTH/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_NTH/Graphic/maxflow,AI,{ok},660.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_NTH/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_NTH/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_NTH/Graphic/spacesetpoint,AI,{ok},78.66 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_NTH/Graphic/spacetemp,AI,{ok},72.52 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_STH/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_STH/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_STH/Graphic/maxflow,AI,{ok},330.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_STH/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_STH/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_STH/Graphic/spacesetpoint,AI,{ok},78.27 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm206_STH/Graphic/spacetemp,AI,{ok},74.96 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207A/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207A/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207A/Graphic/maxflow,AI,{ok},630.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207A/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207A/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207A/Graphic/spacesetpoint,AI,{ok},75.23 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207A/Graphic/spacetemp,AI,{ok},73.41 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207B/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207B/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207B/Graphic/maxflow,AI,{ok},420.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207B/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207B/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207B/Graphic/spacesetpoint,AI,{ok},75.52 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207B/Graphic/spacetemp,AI,{ok},70.30 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_EST/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_EST/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_EST/Graphic/maxflow,AI,{ok},600.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_EST/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_EST/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_EST/Graphic/spacesetpoint,AI,{ok},76.77 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_EST/Graphic/spacetemp,AI,{ok},73.55 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_WST/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_WST/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_WST/Graphic/maxflow,AI,{ok},200.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_WST/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_WST/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_WST/Graphic/spacesetpoint,AI,{ok},78.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm207D_WST/Graphic/spacetemp,AI,{ok},73.98 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm209/Graphic/boxflow,AI,{ok},341.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm209/Graphic/flowsetpoint,AI,{ok},350.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm209/Graphic/maxflow,AI,{ok},350.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm209/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm209/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm209/Graphic/spacesetpoint,AI,{ok},71.17 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm209/Graphic/spacetemp,AI,{ok},71.91 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm215/Graphic/boxflow,AI,{ok},293.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm215/Graphic/flowsetpoint,AI,{ok},300.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm215/Graphic/maxflow,AI,{ok},450.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm215/Graphic/minflow,AI,{ok},300.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm215/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm215/Graphic/spacesetpoint,AI,{ok},86.67 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm215/Graphic/spacetemp,AI,{ok},72.81 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm302/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm302/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm302/Graphic/maxflow,AI,{ok},400.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm302/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm302/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm302/Graphic/spacesetpoint,AI,{ok},87.02 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm302/Graphic/spacetemp,AI,{ok},75.43 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm303/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm303/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm303/Graphic/maxflow,AI,{ok},1200.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm303/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm303/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm303/Graphic/spacesetpoint,AI,{ok},72.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm303/Graphic/spacetemp,AI,{ok},71.16 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm304/Graphic/boxflow,AI,{ok},86.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm304/Graphic/flowsetpoint,AI,{ok},104.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm304/Graphic/maxflow,AI,{ok},620.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm304/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm304/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm304/Graphic/spacesetpoint,AI,{ok},72.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm304/Graphic/spacetemp,AI,{ok},71.21 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm305/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm305/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm305/Graphic/maxflow,AI,{ok},150.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm305/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm305/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm305/Graphic/spacesetpoint,AI,{ok},75.80 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm305/Graphic/spacetemp,AI,{ok},74.18 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm307/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm307/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm307/Graphic/maxflow,AI,{ok},395.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm307/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm307/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm307/Graphic/spacesetpoint,AI,{ok},86.44 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm307/Graphic/spacetemp,AI,{ok},74.34 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm309/Graphic/boxflow,AI,{ok},246.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm309/Graphic/flowsetpoint,AI,{ok},250.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm309/Graphic/maxflow,AI,{ok},250.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm309/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm309/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm309/Graphic/spacesetpoint,AI,{ok},70.95 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm309/Graphic/spacetemp,AI,{ok},71.16 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm311/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm311/Graphic/flowsetpoint,AI,{ok},24.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm311/Graphic/maxflow,AI,{ok},310.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm311/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm311/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm311/Graphic/spacesetpoint,AI,{ok},70.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm311/Graphic/spacetemp,AI,{ok},69.82 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm312/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm312/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm312/Graphic/maxflow,AI,{ok},175.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm312/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm312/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm312/Graphic/spacesetpoint,AI,{ok},78.72 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm312/Graphic/spacetemp,AI,{ok},71.91 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm313/Graphic/boxflow,AI,{ok},452.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm313/Graphic/flowsetpoint,AI,{ok},458.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm313/Graphic/maxflow,AI,{ok},1200.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm313/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm313/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm313/Graphic/spacesetpoint,AI,{ok},72.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm313/Graphic/spacetemp,AI,{ok},71.77 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm314/Graphic/boxflow,AI,{ok},287.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm314/Graphic/flowsetpoint,AI,{ok},315.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm314/Graphic/maxflow,AI,{ok},1240.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm314/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm314/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm314/Graphic/spacesetpoint,AI,{ok},74.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm314/Graphic/spacetemp,AI,{ok},74.18 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm315/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm315/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm315/Graphic/maxflow,AI,{ok},225.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm315/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm315/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm315/Graphic/spacesetpoint,AI,{ok},72.72 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm315/Graphic/spacetemp,AI,{ok},71.02 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm316/Graphic/boxflow,AI,{ok},185.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm316/Graphic/flowsetpoint,AI,{ok},173.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm316/Graphic/maxflow,AI,{ok},250.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm316/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm316/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm316/Graphic/spacesetpoint,AI,{ok},71.91 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm316/Graphic/spacetemp,AI,{ok},71.34 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm319/Graphic/boxflow,AI,{ok},341.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm319/Graphic/flowsetpoint,AI,{ok},334.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm319/Graphic/maxflow,AI,{ok},350.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm319/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm319/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm319/Graphic/spacesetpoint,AI,{ok},70.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm319/Graphic/spacetemp,AI,{ok},70.03 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm402/Graphic/boxflow,AI,{ok},312.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm402/Graphic/flowsetpoint,AI,{ok},310.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm402/Graphic/maxflow,AI,{ok},475.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm402/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm402/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm402/Graphic/spacesetpoint,AI,{ok},72.60 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm402/Graphic/spacetemp,AI,{ok},72.85 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm406/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm406/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm406/Graphic/maxflow,AI,{ok},475.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm406/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm406/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm406/Graphic/spacesetpoint,AI,{ok},82.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm406/Graphic/spacetemp,AI,{ok},75.59 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm408/Graphic/boxflow,AI,{ok},280.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm408/Graphic/flowsetpoint,AI,{ok},272.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm408/Graphic/maxflow,AI,{ok},500.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm408/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm408/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm408/Graphic/spacesetpoint,AI,{ok},70.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm408/Graphic/spacetemp,AI,{ok},69.97 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm409/Graphic/boxflow,AI,{ok},183.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm409/Graphic/flowsetpoint,AI,{ok},183.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm409/Graphic/maxflow,AI,{ok},350.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm409/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm409/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm409/Graphic/spacesetpoint,AI,{ok},71.12 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm409/Graphic/spacetemp,AI,{ok},71.12 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm411/Graphic/boxflow,AI,{ok},38.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm411/Graphic/flowsetpoint,AI,{ok},31.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm411/Graphic/maxflow,AI,{ok},400.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm411/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm411/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm411/Graphic/spacesetpoint,AI,{ok},73.52 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm411/Graphic/spacetemp,AI,{ok},73.43 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm412/Graphic/boxflow,AI,{ok},389.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm412/Graphic/flowsetpoint,AI,{ok},386.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm412/Graphic/maxflow,AI,{ok},400.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm412/Graphic/minflow,AI,{ok},50.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm412/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm412/Graphic/spacesetpoint,AI,{ok},70.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm412/Graphic/spacetemp,AI,{ok},71.17 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm413/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm413/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm413/Graphic/maxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm413/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm413/Graphic/occunocc,BI,{ok},Off,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm413/Graphic/spacesetpoint,AI,{ok},0.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm413/Graphic/spacetemp,AI,{ok},0.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm414/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm414/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm414/Graphic/maxflow,AI,{ok},275.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm414/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm414/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm414/Graphic/spacesetpoint,AI,{ok},74.49 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm414/Graphic/spacetemp,AI,{ok},73.91 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm415/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm415/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm415/Graphic/maxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm415/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm415/Graphic/occunocc,BI,{ok},Off,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm415/Graphic/spacesetpoint,AI,{ok},0.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm415/Graphic/spacetemp,AI,{ok},0.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm417/Graphic/boxflow,AI,{ok},44.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm417/Graphic/flowsetpoint,AI,{ok},37.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm417/Graphic/maxflow,AI,{ok},400.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm417/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm417/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm417/Graphic/spacesetpoint,AI,{ok},70.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm417/Graphic/spacetemp,AI,{ok},69.97 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm502/Graphic/boxflow,AI,{ok},45.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm502/Graphic/flowsetpoint,AI,{ok},20.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm502/Graphic/maxflow,AI,{ok},250.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm502/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm502/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm502/Graphic/spacesetpoint,AI,{ok},70.88 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm502/Graphic/spacetemp,AI,{ok},70.41 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm503/Graphic/boxflow,AI,{ok},227.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm503/Graphic/flowsetpoint,AI,{ok},187.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm503/Graphic/maxflow,AI,{ok},680.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm503/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm503/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm503/Graphic/spacesetpoint,AI,{ok},74.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm503/Graphic/spacetemp,AI,{ok},74.02 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm504/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm504/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm504/Graphic/maxflow,AI,{ok},540.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm504/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm504/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm504/Graphic/spacesetpoint,AI,{ok},85.98 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm504/Graphic/spacetemp,AI,{ok},74.18 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm505/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm505/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm505/Graphic/maxflow,AI,{ok},550.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm505/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm505/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm505/Graphic/spacesetpoint,AI,{ok},86.50 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm505/Graphic/spacetemp,AI,{ok},76.99 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm507/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm507/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm507/Graphic/maxflow,AI,{ok},525.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm507/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm507/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm507/Graphic/spacesetpoint,AI,{ok},81.06 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm507/Graphic/spacetemp,AI,{ok},73.71 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm510/Graphic/boxflow,AI,{ok},343.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm510/Graphic/flowsetpoint,AI,{ok},336.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm510/Graphic/maxflow,AI,{ok},700.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm510/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm510/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm510/Graphic/spacesetpoint,AI,{ok},70.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm510/Graphic/spacetemp,AI,{ok},69.97 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm513/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm513/Graphic/flowsetpoint,AI,{ok},17.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm513/Graphic/maxflow,AI,{ok},800.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm513/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm513/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm513/Graphic/spacesetpoint,AI,{ok},74.77 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm513/Graphic/spacetemp,AI,{ok},74.66 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm514/Graphic/boxflow,AI,{ok},276.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm514/Graphic/flowsetpoint,AI,{ok},222.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm514/Graphic/maxflow,AI,{ok},620.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm514/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm514/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm514/Graphic/spacesetpoint,AI,{ok},74.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm514/Graphic/spacetemp,AI,{ok},74.27 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm515/Graphic/boxflow,AI,{ok},145.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm515/Graphic/flowsetpoint,AI,{ok},147.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm515/Graphic/maxflow,AI,{ok},745.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm515/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm515/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm515/Graphic/spacesetpoint,AI,{ok},72.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm515/Graphic/spacetemp,AI,{ok},71.95 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm517/Graphic/boxflow,AI,{ok},47.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm517/Graphic/flowsetpoint,AI,{ok},48.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm517/Graphic/maxflow,AI,{ok},235.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm517/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm517/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm517/Graphic/spacesetpoint,AI,{ok},75.63 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm517/Graphic/spacetemp,AI,{ok},75.59 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm519/Graphic/boxflow,AI,{ok},401.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm519/Graphic/flowsetpoint,AI,{ok},400.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm519/Graphic/maxflow,AI,{ok},500.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm519/Graphic/minflow,AI,{ok},400.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm519/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm519/Graphic/spacesetpoint,AI,{ok},70.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm519/Graphic/spacetemp,AI,{ok},68.02 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm602/Graphic/boxflow,AI,{ok},469.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm602/Graphic/flowsetpoint,AI,{ok},475.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm602/Graphic/maxflow,AI,{ok},475.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm602/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm602/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm602/Graphic/spacesetpoint,AI,{ok},68.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm602/Graphic/spacetemp,AI,{ok},69.80 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm603/Graphic/boxflow,AI,{ok},298.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm603/Graphic/flowsetpoint,AI,{ok},295.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm603/Graphic/maxflow,AI,{ok},1200.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm603/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm603/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm603/Graphic/spacesetpoint,AI,{ok},71.05 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm603/Graphic/spacetemp,AI,{ok},71.02 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm604/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm604/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm604/Graphic/maxflow,AI,{ok},700.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm604/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm604/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm604/Graphic/spacesetpoint,AI,{ok},83.58 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm604/Graphic/spacetemp,AI,{ok},75.73 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm605/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm605/Graphic/flowsetpoint,AI,{ok},44.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm605/Graphic/maxflow,AI,{ok},1080.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm605/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm605/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm605/Graphic/spacesetpoint,AI,{ok},75.69 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm605/Graphic/spacetemp,AI,{ok},75.10 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm607/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm607/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm607/Graphic/maxflow,AI,{ok},700.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm607/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm607/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm607/Graphic/spacesetpoint,AI,{ok},72.48 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm607/Graphic/spacetemp,AI,{ok},71.72 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm611/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm611/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm611/Graphic/maxflow,AI,{ok},525.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm611/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm611/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm611/Graphic/spacesetpoint,AI,{ok},77.12 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm611/Graphic/spacetemp,AI,{ok},73.13 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm613/Graphic/boxflow,AI,{ok},207.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm613/Graphic/flowsetpoint,AI,{ok},189.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm613/Graphic/maxflow,AI,{ok},1200.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm613/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm613/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm613/Graphic/spacesetpoint,AI,{ok},72.38 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm613/Graphic/spacetemp,AI,{ok},72.38 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm614/Graphic/boxflow,AI,{ok},502.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm614/Graphic/flowsetpoint,AI,{ok},492.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm614/Graphic/maxflow,AI,{ok},1000.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm614/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm614/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm614/Graphic/spacesetpoint,AI,{ok},70.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm614/Graphic/spacetemp,AI,{ok},69.88 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm615/Graphic/boxflow,AI,{ok},59.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm615/Graphic/flowsetpoint,AI,{ok},53.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm615/Graphic/maxflow,AI,{ok},250.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm615/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm615/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm615/Graphic/spacesetpoint,AI,{ok},70.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm615/Graphic/spacetemp,AI,{ok},69.97 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm617/Graphic/boxflow,AI,{ok},51.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm617/Graphic/flowsetpoint,AI,{ok},53.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm617/Graphic/maxflow,AI,{ok},400.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm617/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm617/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm617/Graphic/spacesetpoint,AI,{ok},70.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm617/Graphic/spacetemp,AI,{ok},70.11 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm702/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm702/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm702/Graphic/maxflow,AI,{ok},700.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm702/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm702/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm702/Graphic/spacesetpoint,AI,{ok},76.03 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm702/Graphic/spacetemp,AI,{ok},74.18 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm704/Graphic/boxflow,AI,{ok},319.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm704/Graphic/flowsetpoint,AI,{ok},230.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm704/Graphic/maxflow,AI,{ok},1000.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm704/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm704/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm704/Graphic/spacesetpoint,AI,{ok},74.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm704/Graphic/spacetemp,AI,{ok},73.87 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm707/Graphic/boxflow,AI,{ok},220.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm707/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm707/Graphic/maxflow,AI,{ok},700.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm707/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm707/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm707/Graphic/spacesetpoint,AI,{ok},76.38 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm707/Graphic/spacetemp,AI,{ok},70.73 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm709/Graphic/boxflow,AI,{ok},97.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm709/Graphic/flowsetpoint,AI,{ok},112.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm709/Graphic/maxflow,AI,{ok},400.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm709/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm709/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm709/Graphic/spacesetpoint,AI,{ok},70.34 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm709/Graphic/spacetemp,AI,{ok},70.42 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm710/Graphic/boxflow,AI,{ok},150.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm710/Graphic/flowsetpoint,AI,{ok},167.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm710/Graphic/maxflow,AI,{ok},800.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm710/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm710/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm710/Graphic/spacesetpoint,AI,{ok},74.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm710/Graphic/spacetemp,AI,{ok},74.05 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm711/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm711/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm711/Graphic/maxflow,AI,{ok},1050.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm711/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm711/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm711/Graphic/spacesetpoint,AI,{ok},87.70 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm711/Graphic/spacetemp,AI,{ok},73.87 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm712/Graphic/boxflow,AI,{ok},128.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm712/Graphic/flowsetpoint,AI,{ok},133.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm712/Graphic/maxflow,AI,{ok},200.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm712/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm712/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm712/Graphic/spacesetpoint,AI,{ok},70.50 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm712/Graphic/spacetemp,AI,{ok},70.56 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm714/Graphic/boxflow,AI,{ok},446.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm714/Graphic/flowsetpoint,AI,{ok},450.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm714/Graphic/maxflow,AI,{ok},450.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm714/Graphic/minflow,AI,{ok},100.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm714/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm714/Graphic/spacesetpoint,AI,{ok},70.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm714/Graphic/spacetemp,AI,{ok},70.56 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm802/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm802/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm802/Graphic/maxflow,AI,{ok},1080.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm802/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm802/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm802/Graphic/spacesetpoint,AI,{ok},75.46 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm802/Graphic/spacetemp,AI,{ok},74.20 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm803/Graphic/boxflow,AI,{ok},915.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm803/Graphic/flowsetpoint,AI,{ok},929.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm803/Graphic/maxflow,AI,{ok},1480.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm803/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm803/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm803/Graphic/spacesetpoint,AI,{ok},70.03 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm803/Graphic/spacetemp,AI,{ok},70.42 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm804/Graphic/boxflow,AI,{ok},335.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm804/Graphic/flowsetpoint,AI,{ok},410.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm804/Graphic/maxflow,AI,{ok},620.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm804/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm804/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm804/Graphic/spacesetpoint,AI,{ok},70.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm804/Graphic/spacetemp,AI,{ok},70.41 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm805/Graphic/boxflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm805/Graphic/flowsetpoint,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm805/Graphic/maxflow,AI,{ok},450.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm805/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm805/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm805/Graphic/spacesetpoint,AI,{ok},74.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm805/Graphic/spacetemp,AI,{ok},73.27 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm806/Graphic/boxflow,AI,{ok},91.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm806/Graphic/flowsetpoint,AI,{ok},103.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm806/Graphic/maxflow,AI,{ok},450.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm806/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm806/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm806/Graphic/spacesetpoint,AI,{ok},70.83 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm806/Graphic/spacetemp,AI,{ok},70.88 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm809/Graphic/boxflow,AI,{ok},105.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm809/Graphic/flowsetpoint,AI,{ok},79.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm809/Graphic/maxflow,AI,{ok},400.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm809/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm809/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm809/Graphic/spacesetpoint,AI,{ok},69.52 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/cooling/Rm809/Graphic/spacetemp,AI,{ok},69.41 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm404_405/Graphic/boxflow,AI,{ok},977.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm404_405/Graphic/flowsetpoint,AI,{ok},1156.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm404_405/Graphic/hwvalve,AI,{ok},0.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm404_405/Graphic/maxflow,AI,{ok},1200.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm404_405/Graphic/minflow,AI,{ok},0.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm404_405/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm404_405/Graphic/spacesetpoint,AI,{ok},72.00 ºF,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm404_405/Graphic/spacetemp,AI,{ok},72.07 ºF,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm703/Graphic/boxflow,AI,{ok},127.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm703/Graphic/flowsetpoint,AI,{ok},100.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm703/Graphic/hwvalve,AI,{ok},0.00 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm703/Graphic/maxflow,AI,{ok},1200.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm703/Graphic/minflow,AI,{ok},100.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm703/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm703/Graphic/spacesetpoint,AI,{ok},72.95 ºF,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/Rm703/Graphic/spacetemp,AI,{ok},72.52 ºF,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/RmF2_BRIDG/Graphic/boxflow,AI,{ok},828.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/RmF2_BRIDG/Graphic/flowsetpoint,AI,{ok},813.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/RmF2_BRIDG/Graphic/hwvalve,AI,{ok},26.44 %,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/RmF2_BRIDG/Graphic/maxflow,AI,{ok},1000.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/RmF2_BRIDG/Graphic/minflow,AI,{ok},300.00 cfm,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/RmF2_BRIDG/Graphic/occunocc,BI,{ok},On,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/RmF2_BRIDG/Graphic/spacesetpoint,AI,{ok},72.00 ºF,1,&nbsp
/Case_Olin/GcmSerialNetwork/Gcm/VAV/reheat/RmF2_BRIDG/Graphic/spacetemp,AI,{ok},72.07 ºF,1,&nbsp
